% Simplified 14-Generator Simulink Model of the South East Australian Power System
% Developped by Hydro-Quebec research center (IREQ)
%%
%Bus Loads
%bus p(MW)  Q(MVAR)
%1    2      3
load_case1=[...
102	450     45
205	390     39
206	130     13
207	1880	188
208	210     21
211	1700	170
212	1660	166
215	480     48
216	1840	184
217	1260    126
306	1230    123
307	650     65
308	655     66
309	195     20
312	115     12
313	2405	240
314	250     25
405	990     99
406	740     74
407	0       0
408	150     15
409	260     26
410	530     53
411	575     58
412	1255    126
504	300     60
507	1000    200
508	800     160
509	200     40];
load_case1(20,2)=.1;%correction
load=load_case1;

%Generator Parameters
%bus  MW(each unit)	KV	H Xa Xd	 Xq	   Xd'	   Tdo'      Xd"    Tdo"	 Xq'   Tqo'	     Xq"	Tqo"	r
%1	   2	 3	 4	 5	     6	  7	    8	    9	     10	     11	    12	    13	    14	    15	   16
G_data=[...
101	333.3	15	3.6	0.14	1.1	0.65	0.25	8.5     0.20	0.05	0       0       0.25	0.2 	0
%201 666.7	20	3.2	0.2     1.8	1.75	0.3     8.5     0.21	0.04	0.7     0.3     0.21	0.08	0 %Tqo' changed from 0.3 to 0.5
201	666.7	20	3.2	0.2     1.8	1.75	0.3     8.5     0.21	0.04	0.7     .5     0.21	    0.08	0
202	555.6	20	2.8	0.17	2.2	2.1     0.3     4.5     0.2     0.04	0.5     1.5     0.21	0.06	0
203	555.6	20	2.6	0.2     2.3	1.7     0.3     5       0.25	0.03	0.4     2       0.25	0.25	0
%204 666.7	20	3.2	0.2     1.8	1.75	0.3     8.5     0.21	0.04	0.7     0.3     0.21	0.08	0 %Tqo' changed from 0.3 to 0.5
204	666.7	20	3.2	0.2     1.8	1.75	0.3     8.5     0.21	0.04	0.7     0.5     0.21	0.08	0
301	666.7	20	2.8	0.2     2.7	1.5     0.3     7.5     0.25	0.04	0.85	0.85	0.25	0.12	0
302	444.4	20	3.5	0.15	2	1.8     0.25	7.5     0.2     0.04	0       0       0.2     0.25	0
401	444.4	20	2.6	0.2     2.3	1.7     0.3     5       0.25	0.03	0.4     2       0.25	0.25	0
402	333.3	20	3	0.2     1.9	1.8     0.3     6.5     0.26	0.035	0.55	1.4     0.26	0.04	0
403	444.4	20	2.6	0.2     2.3	1.7     0.3     5       0.25	0.03	0.4     2       0.25	0.25	0
404	333.3	20	4	0.18	2.2	1.4     0.32	9       0.24	0.04	0.75	1.4     0.24	0.13	0
501	333.3	20	3.5	0.15	2.2	1.7     0.3     7.5     0.24	0.025	0.8     1.5     0.24	0.1     0
502	250     15	4	0.2     2   1.5     0.3     7.5     0.22	0.04	0.8     3       0.22	0.2     0
503	166.7	15	7.5	0.15	2.3	2       0.25	5       0.17	0.022	0.35	1       0.17	0.035	0];
active_gen_case1=[4 6 5 4 6 7 3 4 3 4 6 2 4 4];
G_data(:,2)=G_data(:,2).*active_gen_case1';

% bus rating (MW & MVAR) for  Heavy load case
% bus	MVA(per unit)	P(per unit)	Q(per unit)	active units
%  1       2               3            4           5
p_case1=[...
101	333.3  75.2     77.9	4
201	666.7	600     95.6	6
202	555.6	500     132.7	5
203	555.6	375     132.8 	4
204	666.7	491.7	122.4	6
301	666.7	600    142.3	7
302	444.4	313.3    51.5	3
401	444.4	350     128.7	4
402	333.3	279     59.3	3
403	444.4	350     52.3	4
404	333.3	258.3    54.5	6
501	333.3	300 	25.3	2
502	250     200     40.1	4
503	166.7	109     25.2    4];
p=p_case1;
p(:,3)=p(:,3).*p(:,5);
p(:,4)=p(:,4).*p(:,5);
pref=p(:,3)./(p(:,2).*p(:,5));

%Excitation System Parameters
% 1	  2   3     4   	5       6	7   8	    9	    10	   11	    12
% bus Tr KA	   TA   	TB      TC	KE	TE      KF      TF     TB1(s)	TC1(s)
Exc=[...
101	0	 200	0.1	    13.25  2.5	 0	0       0       0       0       0
201	0	 400	0.02	1.12   0.5	 0	0       0       0       0       0
202	0	 400	0.02	0	   0	 1	1       0.029	1       0       0
203	0	 300	0.01	0.7	   0.35	 0	0       0       0       0       0
204	0	 400	0.02	1.12   0.5	 0	0       0       0       0       0
301	0	 400	0.05	6.42   1.14	 0	0       0       0       0       0
302	0	 200	0.05	0      0	 1	1.333	0.02	0.8     0       0
401	0	 300	0.1	    40	   4	 0	0       0       0       0       0
402	0.02 300	0.05	9.8	   1.52  0	0       0       0       0       0
403	0	 300	0.01	0.7	   0.35	 0	0       0       0       0       0
404	0	 250	0.2	    0.0232 0.136 0	0       0       0       0       0
501	0	 1000	0.04	0      0     1	0.87	0.004	0.27	0   	0
502	0	 400	0.5	    16	   1.4	 0	0       0       0       0.05 	0.6
503	0	 300	0.01	0.8	   0.2	 0	0       0       0       0       0];
 Exc(:,2)=0.02;
 Exc(13,9)=.001;
 Exc(13,10)=1;

% Bus Voltages
%Bus Rated Voltage(KV)
%1        2
bus_v=[...
101	15
102	330
201	20
202	20
203	20
204	20
205	330
206	330
207	330
208	330
209	330
210	500
211	330
212	330
213	500
214	330
215	330
216	330
217	330
301	20
302	20
303	500
304	500
305	500
306	500
307	500
308	500
309	330
310	330
311	330
312	220
313	220
314	220
315	275
401	20
402	20
403	20
404	20
405	275
406	275
407	275
408	275
409	275
410	275
411	275
412	275
413	275
414	330
415	330
416	330
501	20
502	15
503	15
504	275
505	275
506	275
507	275
508	275
509	275];

%Transformer Parameters
%No from   To v1(kv) v2(kv)	rating	x%(on rating) total number of units   Tap ratio
%1    2    3    4      5       6         7               8                    9
trans=[...
    1   101   102    15   330   333.3    12     12    0.9390
    2   201   206    20   330   666.7    16     6     0.9430
    3   202   209    20   330   555.6    16     5     0.9390
    4   203   208    20   330   555.6    17     4     0.9390
    5   204   215    20   330   666.7    16     6     0.9390
    6   209   210   330   500   625      17     4     0.9760 %4 number
    7   213   214   500   330   625      17     4     1 %4 number
    8   301   303    20   500   666.7    16     8     0.9390
    9   302   312    20   220   444.4    15     4     0.9520
   10   304   313   500   220   500      16     2     0.9610 %2 number
   11   305   311   500   330   333.3    12     2     1  %3 number
   12   305   314   500   220   700      17     2     1  %2 number
   13   308   315   500   275   370      10     2     1   %2 number
   14   401   410    20   275   444.4    15     4     0.9390
   15   402   408    20   275   333.3    17     3     0.9520
   16   403   407    20   275   444.4    15     4     0.9520
   17   404   405    20   275   333.3    17     6     0.9520
   18   413   414   275   330   750      6      3     1 %3 number
   19   501   504    20   275   333.3    17     2     0.9520
   20   502   505    15   275   250      16     4     0.9620
   21   503   506    15   275   166.7    16.7   6     0.9620];
%                   1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21  
active_trans_case1=[4,6,5,4,6,1,1,7,3,1, 1, 1, 1, 4, 3, 4, 6, 1, 2, 4, 4];
trans(:,6)=trans(:,6).*active_trans_case1';
trans(:,7)=trans(:,7)/100;% reactance in percent 
trans(:,4)=trans(:,4).*trans(:,9);%tap ratio applied to primary winding


% Transmission Line Parameters
%From To   R     X      b(pu)  v(kv) No
% 1   2    3     4       5      6    7
line=[...
102	217	0.0084	0.0667	0.817	330	1
102	217	0.0078	0.062	0.76	330	2
102	309	0.0045	0.0356	0.437	330	3
102	309	0.0109	0.0868	0.76	330	4
205	206	0.0096	0.076	0.931	330	5
205	416	0.0037	0.046	0.73	330	6
206	207	0.0045	0.0356	0.437	330	7
206	212	0.0066	0.0527	0.646	330	8
206	215	0.0066	0.0527	0.646	330	9
207	208	0.0018	0.014	0.171	330	10
207	209	0.0008	0.0062	0.076	330	11
208	211	0.0031	0.0248	0.304	330	12
209	212	0.0045	0.0356	0.437	330	13
210	213	0.001	0.0145	1.54	500	14
211	212	0.0014	0.0108	0.133	330	15
211	214	0.0019	0.0155	0.19	330	16
212	217	0.007	0.0558	0.684	330	17
214	216	0.001	0.0077	0.095	330	18
214	217	0.0049	0.0388	0.475	330	19
215	216	0.0051	0.0403	0.494	330	20
215	217	0.0072	0.0574	0.703	330	21
216	217	0.0051	0.0403	0.494	330	22
303	304	0.002	0.028	0.74	500	23
303	305	0.0011	0.016	1.7     500	24
304	305	0.0003	0.004	0.424	500	25
305	306	0.0002	0.003	0.32	500	26
305	307	0.0003	0.0045	0.447	500	27
306	307	0.0001	0.0012	0.127	500	28
307	308	0.0023	0.0325	3.445	500	29
309	310	0.0135  0.1070  0.5827	330	30
310	311	0      -0.0337	0       330	31
312	313	0.0060  0.0450  0.30   220	32
313	314	0.0010  0.0100  0.260	220	33
315	509	0.007	0.05	0.19	275	34
405	406	0.0039	0.0475	0.381	275	35
405	408	0.0054	0.05	0.189	275	36
405	409	0.018	0.122	0.79	275	37
406	407	0.0006	0.0076	0.062	275	38
407	408	0.0042	0.0513	0.412	275	39
408	410	0.0165  0.1920  0.673	275	40
409	411	0.0103	0.0709	0.46	275	41
410	411	0.0043	0.0532	0.427	275	42
410	412	0.0043	0.0532	0.427	275	43
410	413	0.004	0.0494	0.4     275	44
411	412	0.0012	0.0152	0.122	275	45
414	415	0.002	0.025	0.39	330	46
415	416	0.0037	0.046	0.73	330	47
504	507	0.023	0.15	0.56	275	48
504	508	0.026	0.019	0.87	275	49
505	507	0.0016  0.0170  0.030	275	50
505	508	0.0025	0.028	0.17	275	51
506	507	0.0016  0.0170  0.030	275	52
506	508	0.003	0.028	0.14	275	53
507	508	0.002	0.019	0.09	275	54
507	509	0.0900 0.6600 0.300     275	55];
 zbase=(line(:,6).^2)/100;
 line(:,3)=line(:,3).*zbase;
 line(:,4)=line(:,4).*zbase/(2*pi*50);
 line(:,5)=line(:,5)./zbase/(2*pi*50);
 
% Switched Shunt Capacitor / Reactor banks
% No bus QL  Qc
% 1   2  3   4
comp=[...
1	211	0	0
2	212	0	400
3	216	0	300
4	409	0	60
5	411	0	30
6	414	30	0
7	415	60	0
8	416	60	0
9	504	0	0];
%SVC
%Bus Base Power(MVA)  Max-Q  Min-Q Voltage  MVAR
% 1      2             3      4      5       6
SVC=[...
205	650 430   -220 1.055  -68.3
313	800 600   -200 1.015  71.4
412	1430 1100 -330 1      58.2
507	500 320   -180 1.015  22.6
509	550 400   -150 1.03	  10.6];

%MBPSS parameters
 PSSMODEL=1;
 G=1; FL=.1; KL=10; FI=1; KI=10; FH=13; KH=120;
% Tr=.001;  Ka=200; Ta=.001;
 %Ke=1;   Te=0; Tb=0;  Tc=0;
 %Kf=0;   Tf=0; Efmin=-5; Efmax=5;

